<!doctype html>
<html lang="en"><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>OPS-46 · Which chiller should carry the evening peak? · Micro Cases</title>
<link rel="stylesheet" href="case-navigation.css"><style>
*{box-sizing:border-box}body{margin:0;background:#faf8f2;color:#172e37;font:18px/1.58 Georgia,serif}main,header{max-width:800px;margin:auto;padding:24px}header{display:flex;justify-content:space-between;align-items:center;border-bottom:1px solid #adbdb9}header strong,.meta,button,summary,caption,th{font-family:system-ui,sans-serif}header strong{letter-spacing:.08em}button{background:white;border:1px solid #506862;border-radius:5px;padding:8px 12px;color:inherit;cursor:pointer}.meta{font-size:.85rem;color:#416760}h1{font-size:clamp(2.3rem,6vw,3.8rem);letter-spacing:-.04em;line-height:1.05;margin:16px 0 24px}h2{font-size:1.4rem}table{width:100%;border-collapse:collapse;margin:20px 0}caption{text-align:left;font-weight:650}th,td{text-align:left;padding:9px;border-bottom:1px solid #bccdc7}th{font-size:.85rem}aside{background:#e4eee9;padding:1px 20px 8px;border-left:4px solid #31685e}details{border-bottom:1px solid #b2c3bd;padding:15px 0}summary{cursor:pointer;font-weight:650}summary:focus-visible,button:focus-visible{outline:3px solid #a24f1e}footer{font-size:.9rem;margin-top:24px}.printonly{display:none}@media print{body{background:white;font-size:11pt}header,details,button{display:none}main{max-width:none;padding:0}h1{font-size:26pt}.printonly{display:block}.space{height:3em;border-bottom:1px solid #aaa}aside{border:1px solid #888}}
.scene{display:block;width:100%;height:auto;border-radius:8px}#slide .scene{max-height:36vh;object-fit:contain}@media print{.scene{display:none}}</style><style>.chart,.network{margin:1em 0;padding:1em;background:#e8efeb;border-radius:10px}.chart i{display:block;height:.65em;margin:.2em 0 .7em;border-radius:3px}.chart b{margin-left:.5em}.path{display:flex;align-items:center;gap:.4em;flex-wrap:wrap}.path span{background:white;padding:.3em .6em;border-radius:5px}figcaption{font-weight:bold;margin-bottom:.6em}dialog{position:fixed;inset:0;margin:0;width:100%;max-width:none;height:100%;max-height:none;box-sizing:border-box;border:0;background:#faf8f2;color:#172e37;padding:0}dialog[open]{display:flex;flex-direction:column}dialog nav{display:flex;gap:10px;align-items:center;padding:12px 4vw;background:#e4eee9}dialog nav span{margin-right:auto}#slide{margin:auto;width:min(90%,1050px);padding:1em 0;font-size:clamp(1.15rem,3vw,2.4rem);overflow:auto}#slide h2{font-size:1.5em;line-height:1.13}#slide p{margin:.6em 0}header{flex-wrap:wrap;gap:8px}header strong{margin-right:auto}@media print{dialog[open]{display:none}}</style><style media="screen">dialog{height:100dvh;overflow:hidden}dialog nav{flex:none}#slide{position:relative;flex:1;min-height:0;width:100%;max-width:none;margin:0;padding:0;overflow:hidden}#slide article{position:absolute;top:50%;left:50%;width:min(92vw,1100px);display:flow-root;transform:translate(-50%,-50%) scale(var(--fit,1));font-size:clamp(19px,min(3.3vw,4.5vh),40px)}#slide article h2{margin:0 0 .4em}#slide article .scene{height:min(34vh,310px);object-fit:contain}#slide article p:last-child{margin-bottom:0}@media(min-aspect-ratio:4/3){#slide article:has(.scene){display:grid;grid-template-columns:1fr 1fr;column-gap:1em;align-items:center}#slide article:has(.scene) h2{grid-column:1/-1}#slide article .scene{grid-row:2/4;height:auto;max-height:50vh}}</style><style>.student-prompt{background:#fff0c9;color:#29271e;border-left:6px solid #986312;border-radius:4px;padding:.45em .8em;margin:.65em 0}.student-prompt>strong{display:block;font:700 .68em/1.4 system-ui,sans-serif;letter-spacing:.06em;text-transform:uppercase}.student-prompt p,#slide .student-prompt p{margin:.15em 0;font-weight:700}</style><header><a href="index.html">All cases</a><strong>MICRO CASE · OPS-46</strong><button id="present">Present</button><button onclick="window.print()">Print student handout</button></header><main><div class="meta" data-case-id="551" data-case-code="OPS-46"><span class="case-code">OPS-46</span> · Hong Kong · 15 minutes · Load allocation · Energy use · Running reserve · Discrete optimisation</div><h1>Which chiller should carry the evening peak?</h1><img class="scene" src="which-chiller-carries-the-peak-scene.jpg" alt="Two facilities staff look at a sheet beside chillers in a plant room."><section class="news-context"><h2>Cooling plants can optimise which chillers run</h2><p>Hong Kong’s Electrical and Mechanical Services Department describes chiller sequencing as choosing when machines start or stop using information about demand and part-load performance. This example uses invented measurements for a small plant; it is not an operating procedure.</p></section><h2>Your classroom decision</h2><p>At a fictional Kwun Tong shopping centre, the plant has two chillers, A and B. During the next two-hour block the expected cooling demand is 300 kW. The table lists each unit’s allowed cooling outputs and its total electrical draw at each setting, including associated equipment. A dash is unavailable.</p><p>Supply exactly 300 kW of cooling during this block. Minimise electrical energy, calculated as total electrical power multiplied by two hours. Ignore start costs and assume a unit operating at zero is off. Cooling kW and electrical kW measure different quantities.</p><table><thead><tr><th>Cooling output per unit (kW)</th><th>A electric draw (kW)</th><th>B electric draw (kW)</th></tr></thead><tbody><tr><td>0</td><td>0</td><td>0</td></tr><tr><td>100</td><td>27</td><td>20</td></tr><tr><td>200</td><td>49</td><td>43</td></tr><tr><td>300</td><td>—</td><td>63</td></tr></tbody></table><div class="student-prompt"><strong>Your decision</strong><p>Which combination meets 300 kW at the lowest electricity use? Show the feasible combinations and their two-hour consumption.</p></div><details><summary>Round 2 · More information</summary><p>Maintenance advises that a 100 kW cooling surge could arrive on short notice. Require at least 100 kW of unused output capacity from already running chillers. An offline unit cannot start fast enough to count. Compute reserve as each running unit’s maximum cooling output minus its current output.</p><div class="student-prompt"><strong>Your decision</strong><p>Which schedule is least costly with the reserve rule, and what is its extra energy use before any surge? Could the plant meet both requirements if A were unavailable?</p></div></details><details><summary>Debrief · Make a feasible list</summary><p>Three combinations supply exactly 300 kW: A off and B at 300; A at 100 and B at 200; A at 200 and B at 100. They draw 63, 70 and 69 kW respectively, or 126, 140 and 138 kWh for two hours. Start with B alone under the original objective.</p></details><details><summary>Debrief · Count only the power already on</summary><p>B alone has zero reserve at 300. With both units running, their combined maximum is 500 kW and current output is 300, so each two-unit combination carries 200 kW of running reserve. A at 200 and B at 100 draws less power than the other qualifying combination.</p></details><details><summary>Debrief · Price the extra headroom</summary><p>The selected reserve schedule uses 138 − 126 = 12 kWh more before a surge. If A is unavailable, B can meet the base load but cannot also hold 100 kW in reserve. The two targets then cannot both be met by this plant.</p></details><details><summary>Takeaway · Don’t confuse nameplate and useful reserve</summary><p>A machine can be installed and operable without contributing immediately to reserve. The illustration is discrete and single-block. Real plant decisions need verified models for pumps, starts, weather and site-specific controls.</p></details><details><summary>Instructor note</summary><p>Allow 15 minutes: 3 for units and feasible settings, 4 to compare ordinary dispatch, 5 to test reserve, and 3 for interpretation. Ask whether adding nominal capacity would help if it could not respond in time.</p></details><footer><details><summary>Sources and case assumptions · optional reference</summary><div class="references"><p class="source-note">All information needed for classroom decisions is provided above. Sources are optional reading for attribution and background.</p><p>The centre, load, electrical draw, allowable settings and reserve requirement are fictional. No engineering or code compliance instruction is given.</p><ol><li><a href="https://www.emsd.gov.hk/filemanager/en/content_764/ccms17.pdf">EMSD, Guidelines on Application of Central Control and Monitoring Systems</a>. Section 6.5.10 describes sequencing with partial-load performance and cooling profiles.</li><li><a href="https://www.emsd.gov.hk/beeo/en/pee/BEC_2024_ENG.pdf">EMSD, Building Energy Code 2024</a>. Section 6.14 documents monitoring and optimising relevant chilled-water plants. The fictional table is not a compliance test.</li><li><a href="https://rcxrc.emsd.gov.hk/uploads/media/658401249fcd5/emsd-tg-rcx-2023-supplementary-information-en-final-clean.pdf">EMSD, Retro-commissioning Technical Guidelines supplementary information</a>. Describes chilled-water equipment and system boundaries, including pumps.</li><li><a href="https://wcms.emsd.gov.hk/minisites/EMSDar/2324ar/en/staff-highlights.html">EMSD Annual Report 2023/24, Staff Highlights</a>. Describes the department’s own chiller optimisation project using observed conditions, not the exercise numbers.</li><li><a href="https://www.emsd.gov.hk/en/energy_efficiency/energy_end_use_data_and_consumption_indicators/energy_consumption_indicators_benchmarks/">EMSD, Energy Consumption Indicators and Benchmarks</a>. Documents local energy benchmarking context, a different level of analysis from an individual dispatch schedule.</li></ol></div></details></footer><section class="printonly"><div class="space"></div><h2>Round two</h2><p>Maintenance advises that a 100 kW cooling surge could arrive on short notice. Require at least 100 kW of unused output capacity from already running chillers. An offline unit cannot start fast enough to count. Compute reserve as each running unit’s maximum cooling output minus its current output.</p><div class="student-prompt"><strong>Your decision</strong><p>Which schedule is least costly with the reserve rule, and what is its extra energy use before any surge? Could the plant meet both requirements if A were unavailable?</p></div><div class="space"></div></section><div class="printonly" id="printed-sources"></div></main><nav class="case-navigation" aria-label="More cases in this teaching area"><a href="the-locker-fit-is-not-the-pickup.html"><small>Previous · OPS-45</small><span>The parcel fits. Will the locker be free later?</span></a><a href="index.html?area=Operations%2C%20supply%20chains%20and%20logistics#collection"><small>OPS · 46 cases</small><span>Browse Operations</span></a><span class="nav-boundary">Last case in this area</span></nav><dialog aria-label="OPS-46 classroom presentation"><section id="slide" aria-live="polite"></section><nav><span id="counter"></span><button id="prev">Back</button><button id="next">Next</button><button id="exit">Exit</button></nav></dialog><script>
const dialog=document.querySelector('dialog'), panels=document.querySelectorAll('main details');
const copy=selector=>document.querySelector(selector).outerHTML;
document.querySelector('#printed-sources').innerHTML='<h2>Sources and case assumptions</h2>'+copy('.references');
const rounds=[["Cooling plants can optimise which chillers run", "<p>Hong Kong’s Electrical and Mechanical Services Department describes chiller sequencing as choosing when machines start or stop using information about demand and part-load performance. This example uses invented measurements for a small plant; it is not an operating procedure.<\/p>"], ["The classroom scene", "<img class=\"scene\" src=\"which-chiller-carries-the-peak-scene.jpg\" alt=\"Two facilities staff look at a sheet beside chillers in a plant room.\"><p><\/p>"], ["Your role", "<p>At a fictional Kwun Tong shopping centre, the plant has two chillers, A and B. During the next two-hour block the expected cooling demand is 300 kW. The table lists each unit’s allowed cooling outputs and its total electrical draw at each setting, including associated equipment. A dash is unavailable.<\/p>"], ["Operating rules", "<p>Supply exactly 300 kW of cooling during this block. Minimise electrical energy, calculated as total electrical power multiplied by two hours. Ignore start costs and assume a unit operating at zero is off. Cooling kW and electrical kW measure different quantities.<\/p>"], ["Exhibit", "<table><thead><tr><th>Cooling output per unit (kW)<\/th><th>A electric draw (kW)<\/th><th>B electric draw (kW)<\/th><\/tr><\/thead><tbody><tr><td>0<\/td><td>0<\/td><td>0<\/td><\/tr><tr><td>100<\/td><td>27<\/td><td>20<\/td><\/tr><tr><td>200<\/td><td>49<\/td><td>43<\/td><\/tr><tr><td>300<\/td><td>—<\/td><td>63<\/td><\/tr><\/tbody><\/table>"], ["First decision", "<div class=\"student-prompt\"><strong>Your decision<\/strong><p>Which combination meets 300 kW at the lowest electricity use? Show the feasible combinations and their two-hour consumption.<\/p><\/div>"], ["New information", "<p>Maintenance advises that a 100 kW cooling surge could arrive on short notice. Require at least 100 kW of unused output capacity from already running chillers. An offline unit cannot start fast enough to count. Compute reserve as each running unit’s maximum cooling output minus its current output.<\/p>"], ["Second decision", "<div class=\"student-prompt\"><strong>Your decision<\/strong><p>Which schedule is least costly with the reserve rule, and what is its extra energy use before any surge? Could the plant meet both requirements if A were unavailable?<\/p><\/div>"], ["Debrief · Make a feasible list", "<p>Three combinations supply exactly 300 kW: A off and B at 300; A at 100 and B at 200; A at 200 and B at 100. They draw 63, 70 and 69 kW respectively, or 126, 140 and 138 kWh for two hours. Start with B alone under the original objective.<\/p>"], ["Debrief · Count only the power already on", "<p>B alone has zero reserve at 300. With both units running, their combined maximum is 500 kW and current output is 300, so each two-unit combination carries 200 kW of running reserve. A at 200 and B at 100 draws less power than the other qualifying combination.<\/p>"], ["Debrief · Price the extra headroom", "<p>The selected reserve schedule uses 138 − 126 = 12 kWh more before a surge. If A is unavailable, B can meet the base load but cannot also hold 100 kW in reserve. The two targets then cannot both be met by this plant.<\/p>"], ["Takeaway · Don’t confuse nameplate and useful reserve", "<p>A machine can be installed and operable without contributing immediately to reserve. The illustration is discrete and single-block. Real plant decisions need verified models for pumps, starts, weather and site-specific controls.<\/p>"], ["Instructor note", "<p>Allow 15 minutes: 3 for units and feasible settings, 4 to compare ordinary dispatch, 5 to test reserve, and 3 for interpretation. Ask whether adding nominal capacity would help if it could not respond in time.<\/p>"]];let step=0;
function fitSlide(){const frame=document.querySelector('#slide'),card=frame.firstElementChild;if(!dialog.open||!card)return;const scale=Math.min(1,Math.max(1,frame.clientHeight-20)/card.offsetHeight,Math.max(1,frame.clientWidth-16)/Math.max(card.offsetWidth,card.scrollWidth));card.style.setProperty('--fit',scale)}
new ResizeObserver(fitSlide).observe(document.querySelector('#slide'));dialog.addEventListener('load',fitSlide,true);
function render(){const [title,body]=rounds[step];document.querySelector('#slide').innerHTML='<article><h2>'+title+'</h2>'+body+'</article>';const scene=dialog.querySelector("img.scene");if(scene)scene.src=document.querySelector("main img.scene").src;requestAnimationFrame(fitSlide);document.querySelector('#slide').scrollTop=0;document.querySelector('#counter').textContent='OPS-46 · '+(step+1)+' / '+rounds.length;document.querySelector('#prev').disabled=step===0;document.querySelector('#next').disabled=step===rounds.length-1}
function move(delta){step=Math.max(0,Math.min(rounds.length-1,step+delta));render()}
document.querySelector('#present').onclick=()=>{step=0;render();dialog.showModal();fitSlide();document.querySelector('#next').focus()};
document.querySelector('#prev').onclick=()=>move(-1);document.querySelector('#next').onclick=()=>move(1);document.querySelector('#exit').onclick=()=>dialog.close();dialog.onclose=()=>document.querySelector('#present').focus();dialog.onkeydown=e=>{if(e.key==='ArrowRight'||e.key==='ArrowLeft'){e.preventDefault();move(e.key==='ArrowRight'?1:-1)}};
</script></html>