<!doctype html>
<html lang="zh-Hans"><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>OPS-46 · 晚间用冷高峰，该由哪台冷水机组来扛？ · Micro Cases</title><link rel="canonical" href="https://kochiuyu.github.io/micro-cases/zh-cn/which-chiller-carries-the-peak.html"><link rel="alternate" hreflang="en" href="https://kochiuyu.github.io/micro-cases/which-chiller-carries-the-peak.html"><link rel="alternate" hreflang="zh-Hant" href="https://kochiuyu.github.io/micro-cases/zh-hk/which-chiller-carries-the-peak.html"><link rel="alternate" hreflang="zh-Hans" href="https://kochiuyu.github.io/micro-cases/zh-cn/which-chiller-carries-the-peak.html"><style data-accounting-language-ui>.accounting-languages{display:flex;flex-wrap:wrap;align-items:center;gap:.25em .5em;font:500 .85rem/1.45 system-ui,sans-serif}.accounting-languages [aria-current="page"]{font-weight:700;text-decoration:none}.accounting-languages a{color:inherit;text-underline-offset:2px}.accounting-languages a:focus-visible{outline:2px solid #99531d;outline-offset:3px}@media(max-width:620px){body>header{flex-wrap:wrap;gap:.6em}}@media print{.accounting-languages{display:none}}</style><style>html:lang(zh-Hant) body{font-family:"Noto Serif CJK TC","PingFang TC","Microsoft JhengHei",system-ui,serif}html:lang(zh-Hans) body{font-family:"Noto Serif CJK SC","PingFang SC","Microsoft YaHei",system-ui,serif}html:lang(zh) h1{letter-spacing:0;line-height:1.2}html:lang(zh) p{overflow-wrap:anywhere}</style>
<link rel="stylesheet" href="../case-navigation.css"><style>
*{box-sizing:border-box}body{margin:0;background:#faf8f2;color:#172e37;font:18px/1.58 Georgia,serif}main,header{max-width:800px;margin:auto;padding:24px}header{display:flex;justify-content:space-between;align-items:center;border-bottom:1px solid #adbdb9}header strong,.meta,button,summary,caption,th{font-family:system-ui,sans-serif}header strong{letter-spacing:.08em}button{background:white;border:1px solid #506862;border-radius:5px;padding:8px 12px;color:inherit;cursor:pointer}.meta{font-size:.85rem;color:#416760}h1{font-size:clamp(2.3rem,6vw,3.8rem);letter-spacing:-.04em;line-height:1.05;margin:16px 0 24px}h2{font-size:1.4rem}table{width:100%;border-collapse:collapse;margin:20px 0}caption{text-align:left;font-weight:650}th,td{text-align:left;padding:9px;border-bottom:1px solid #bccdc7}th{font-size:.85rem}aside{background:#e4eee9;padding:1px 20px 8px;border-left:4px solid #31685e}details{border-bottom:1px solid #b2c3bd;padding:15px 0}summary{cursor:pointer;font-weight:650}summary:focus-visible,button:focus-visible{outline:3px solid #a24f1e}footer{font-size:.9rem;margin-top:24px}.printonly{display:none}@media print{body{background:white;font-size:11pt}header,details,button{display:none}main{max-width:none;padding:0}h1{font-size:26pt}.printonly{display:block}.space{height:3em;border-bottom:1px solid #aaa}aside{border:1px solid #888}}
.scene{display:block;width:100%;height:auto;border-radius:8px}#slide .scene{max-height:36vh;object-fit:contain}@media print{.scene{display:none}}</style><style>.chart,.network{margin:1em 0;padding:1em;background:#e8efeb;border-radius:10px}.chart i{display:block;height:.65em;margin:.2em 0 .7em;border-radius:3px}.chart b{margin-left:.5em}.path{display:flex;align-items:center;gap:.4em;flex-wrap:wrap}.path span{background:white;padding:.3em .6em;border-radius:5px}figcaption{font-weight:bold;margin-bottom:.6em}dialog{position:fixed;inset:0;margin:0;width:100%;max-width:none;height:100%;max-height:none;box-sizing:border-box;border:0;background:#faf8f2;color:#172e37;padding:0}dialog[open]{display:flex;flex-direction:column}dialog nav{display:flex;gap:10px;align-items:center;padding:12px 4vw;background:#e4eee9}dialog nav span{margin-right:auto}#slide{margin:auto;width:min(90%,1050px);padding:1em 0;font-size:clamp(1.15rem,3vw,2.4rem);overflow:auto}#slide h2{font-size:1.5em;line-height:1.13}#slide p{margin:.6em 0}header{flex-wrap:wrap;gap:8px}header strong{margin-right:auto}@media print{dialog[open]{display:none}}</style><style media="screen">dialog{height:100dvh;overflow:hidden}dialog nav{flex:none}#slide{position:relative;flex:1;min-height:0;width:100%;max-width:none;margin:0;padding:0;overflow:hidden}#slide article{position:absolute;top:50%;left:50%;width:min(92vw,1100px);display:flow-root;transform:translate(-50%,-50%) scale(var(--fit,1));font-size:clamp(19px,min(3.3vw,4.5vh),40px)}#slide article h2{margin:0 0 .4em}#slide article .scene{height:min(34vh,310px);object-fit:contain}#slide article p:last-child{margin-bottom:0}@media(min-aspect-ratio:4/3){#slide article:has(.scene){display:grid;grid-template-columns:1fr 1fr;column-gap:1em;align-items:center}#slide article:has(.scene) h2{grid-column:1/-1}#slide article .scene{grid-row:2/4;height:auto;max-height:50vh}}</style><style>.student-prompt{background:#fff0c9;color:#29271e;border-left:6px solid #986312;border-radius:4px;padding:.45em .8em;margin:.65em 0}.student-prompt>strong{display:block;font:700 .68em/1.4 system-ui,sans-serif;letter-spacing:.06em;text-transform:uppercase}.student-prompt p,#slide .student-prompt p{margin:.15em 0;font-weight:700}</style><header><a href="../index.html">全部案例</a><strong>微型案例 · OPS-46</strong><button id="present">演示模式</button><button onclick="window.print()">打印学生讲义</button><nav class="accounting-languages" aria-label="案例语言"><a href="../which-chiller-carries-the-peak.html" lang="en" hreflang="en">English</a> <a href="../zh-hk/which-chiller-carries-the-peak.html" lang="zh-Hant" hreflang="zh-Hant">繁體中文</a> <a href="which-chiller-carries-the-peak.html" lang="zh-Hans" hreflang="zh-Hans" aria-current="page">简体中文</a></nav></header><main><div class="meta" data-case-id="551" data-case-code="OPS-46"><span class="case-code">OPS-46</span> · 香港 · 15分钟 · 负荷分配 · 能耗 · 运行备用容量 · 离散优化</div><h1>晚间用冷高峰，该由哪台冷水机组来扛？</h1><img class="scene" src="../which-chiller-carries-the-peak-scene.jpg" alt="两名设施运维人员在机房的冷水机组旁查看一张表。"><section class="news-context"><h2>制冷站可以优化冷水机组的运行组合</h2><p>香港机电工程署把冷水机组的启停调度描述为：根据制冷需求和机组在部分负荷下的性能，决定何时启停机组。本例采用为一座小型制冷站虚构的测量数据，并非操作规程。</p></section><h2>课堂决策</h2><p>观塘一座虚构购物中心的制冷站有 A 和 B 两台冷水机组。接下来两小时，预计制冷需求为 300 kW。下表列出每台机组允许采用的制冷量档位，以及各档位下的总用电功率（含配套设备）。破折号表示该档位不可用。</p><p>在这段时间内，制冷量必须恰好为 300 kW。目标是让耗电量最小，耗电量按总用电功率乘以两小时计算。忽略启动成本，假定制冷量为零的机组处于停机状态。制冷量和用电功率虽然都用 kW 表示，但衡量的是不同的量。</p><table><thead><tr><th>单台机组制冷量（kW）</th><th>A 的用电功率（kW）</th><th>B 的用电功率（kW）</th></tr></thead><tbody><tr><td>0</td><td>0</td><td>0</td></tr><tr><td>100</td><td>27</td><td>20</td></tr><tr><td>200</td><td>49</td><td>43</td></tr><tr><td>300</td><td>—</td><td>63</td></tr></tbody></table><div class="student-prompt"><strong>你的决策</strong><p>哪种组合既能满足 300 kW 的制冷需求，又最省电？列出所有可行组合及各自两小时的耗电量。</p></div><details><summary>第二轮 · 多了一项资料</summary><p>维护团队提醒，制冷需求可能在短时间内陡增 100 kW。因此，已在运行的冷水机组必须合计留出至少 100 kW 的制冷余量。停机的机组来不及启动，不能计入。计算运行备用容量时，用每台运行机组的最大制冷量减去当前制冷量，再把差额相加。</p><div class="student-prompt"><strong>你的决策</strong><p>满足备用要求时，哪种调度方案成本最低？在需求突增之前，这个方案会多耗多少电？如果 A 不可用，制冷站还能同时满足两项要求吗？</p></div></details><details><summary>复盘 · 列出可行组合</summary><p>恰好提供 300 kW 制冷量的组合有三种：A 停机、B 设为 300；A 设为 100、B 设为 200；A 设为 200、B 设为 100。三种组合的用电功率分别为 63、70 和 69 kW，对应的两小时耗电量分别为 126、140 和 138 kWh。按原来的目标，应先只开 B。</p></details><details><summary>复盘 · 只计入已开机的机组</summary><p>B 单独运行在 300 档位时，没有备用容量。两台机组同时运行时，合计最大制冷量为 500 kW，当前制冷量为 300，因此两种双机组合的运行备用容量都是 200 kW。A 设为 200、B 设为 100 的组合，用电功率比另一个符合要求的组合更低。</p></details><details><summary>复盘 · 算算预留余量要多耗多少电</summary><p>在需求突增之前，选定的备用调度方案多耗电 138 − 126 = 12 kWh。如果 A 不可用，B 可以满足基础负荷，却无法同时留出 100 kW 的备用容量。这时，制冷站就无法同时满足两项要求。</p></details><details><summary>要点 · 铭牌容量不等于可用备用容量</summary><p>一台机组即使已经安装、也能正常运行，也未必能立即提供备用容量。本例只考虑单个时段和离散档位。实际制冷站的运行决策需要经过验证的模型，把水泵、机组启动、天气和现场特有的控制方式纳入考虑。</p></details><details><summary>教师说明</summary><p>安排15分钟：3分钟辨清计量单位、找出可行档位，4分钟比较不设备用要求时的调度方案，5分钟检验备用容量，3分钟解读结果。问学生：如果新增的额定容量来不及响应，增加它还有用吗？</p></details><footer><details><summary>来源与案例假设 · 选读</summary><div class="references"><p class="source-note">课堂决策所需的资料，上文已经齐备。来源只供选读，用来交代出处和背景。</p><p>购物中心、负荷、用电功率、允许采用的档位和备用要求均为虚构。本案例不提供工程或规范合规方面的指导。</p><ol><li><a href="https://www.emsd.gov.hk/filemanager/en/content_764/ccms17.pdf">EMSD, Guidelines on Application of Central Control and Monitoring Systems</a>。第6.5.10节介绍如何根据部分负荷性能和制冷负荷曲线安排机组启停。</li><li><a href="https://www.emsd.gov.hk/beeo/en/pee/BEC_2024_ENG.pdf">EMSD, Building Energy Code 2024</a>。第6.14节介绍相关冷冻水制冷站的监测与优化。虚构的表格不用于合规检验。</li><li><a href="https://rcxrc.emsd.gov.hk/uploads/media/658401249fcd5/emsd-tg-rcx-2023-supplementary-information-en-final-clean.pdf">EMSD, Retro-commissioning Technical Guidelines supplementary information</a>。介绍冷冻水系统的设备与系统边界，涉及水泵。</li><li><a href="https://wcms.emsd.gov.hk/minisites/EMSDar/2324ar/en/staff-highlights.html">EMSD Annual Report 2023/24, Staff Highlights</a>。介绍该署自己的冷水机组优化项目，依据的是实际观测到的工况，而非本练习中的数字。</li><li><a href="https://www.emsd.gov.hk/en/energy_efficiency/energy_end_use_data_and_consumption_indicators/energy_consumption_indicators_benchmarks/">EMSD, Energy Consumption Indicators and Benchmarks</a>。介绍本地能耗基准比较的背景，其分析层面不同于单个调度方案。</li></ol></div></details></footer><section class="printonly"><div class="space"></div><h2>第二轮</h2><p>维护团队提醒，制冷需求可能在短时间内陡增 100 kW。因此，已在运行的冷水机组必须合计留出至少 100 kW 的制冷余量。停机的机组来不及启动，不能计入。计算运行备用容量时，用每台运行机组的最大制冷量减去当前制冷量，再把差额相加。</p><div class="student-prompt"><strong>你的决策</strong><p>满足备用要求时，哪种调度方案成本最低？在需求突增之前，这个方案会多耗多少电？如果 A 不可用，制冷站还能同时满足两项要求吗？</p></div><div class="space"></div></section><div class="printonly" id="printed-sources"></div></main><nav class="case-navigation" aria-label="同一范畴的其他案例"><a href="the-locker-fit-is-not-the-pickup.html"><small>上一个案例 · OPS-45</small><span>包裹放得下，晚些时候还有空格口吗？</span></a><a href="../index.html?area=Operations%2C%20supply%20chains%20and%20logistics#collection"><small>OPS · 50个案例</small><span>浏览运营管理</span></a><a href="can-the-relabelled-parcel-still-make-it.html"><small>下一个案例 · OPS-47</small><span>重贴标签的包裹还来得及发出吗？</span></a></nav><dialog aria-label="OPS-46 课堂演示"><section id="slide" aria-live="polite"></section><nav><span id="counter"></span><button id="prev">返回</button><button id="next">下一页</button><button id="exit">退出</button></nav></dialog><script>
const dialog=document.querySelector('dialog'), panels=document.querySelectorAll('main details');
const copy=selector=>document.querySelector(selector).outerHTML;
document.querySelector('#printed-sources').innerHTML='<h2>来源与案例假设</h2>'+copy('.references');
const rounds=[["制冷站可以优化冷水机组的运行组合","<p>香港机电工程署把冷水机组的启停调度描述为：根据制冷需求和机组在部分负荷下的性能，决定何时启停机组。本例采用为一座小型制冷站虚构的测量数据，并非操作规程。</p>"],["课堂情景","<img class=\"scene\" src=\"../which-chiller-carries-the-peak-scene.jpg\" alt=\"两名设施运维人员在机房的冷水机组旁查看一张表。\"><p></p>"],["你的角色","<p>观塘一座虚构购物中心的制冷站有 A 和 B 两台冷水机组。接下来两小时，预计制冷需求为 300 kW。下表列出每台机组允许采用的制冷量档位，以及各档位下的总用电功率（含配套设备）。破折号表示该档位不可用。</p>"],["运行规则","<p>在这段时间内，制冷量必须恰好为 300 kW。目标是让耗电量最小，耗电量按总用电功率乘以两小时计算。忽略启动成本，假定制冷量为零的机组处于停机状态。制冷量和用电功率虽然都用 kW 表示，但衡量的是不同的量。</p>"],["附表","<table><thead><tr><th>单台机组制冷量（kW）</th><th>A 的用电功率（kW）</th><th>B 的用电功率（kW）</th></tr></thead><tbody><tr><td>0</td><td>0</td><td>0</td></tr><tr><td>100</td><td>27</td><td>20</td></tr><tr><td>200</td><td>49</td><td>43</td></tr><tr><td>300</td><td>—</td><td>63</td></tr></tbody></table>"],["第一个决策","<div class=\"student-prompt\"><strong>你的决策</strong><p>哪种组合既能满足 300 kW 的制冷需求，又最省电？列出所有可行组合及各自两小时的耗电量。</p></div>"],["新资料","<p>维护团队提醒，制冷需求可能在短时间内陡增 100 kW。因此，已在运行的冷水机组必须合计留出至少 100 kW 的制冷余量。停机的机组来不及启动，不能计入。计算运行备用容量时，用每台运行机组的最大制冷量减去当前制冷量，再把差额相加。</p>"],["第二个决策","<div class=\"student-prompt\"><strong>你的决策</strong><p>满足备用要求时，哪种调度方案成本最低？在需求突增之前，这个方案会多耗多少电？如果 A 不可用，制冷站还能同时满足两项要求吗？</p></div>"],["复盘 · 列出可行组合","<p>恰好提供 300 kW 制冷量的组合有三种：A 停机、B 设为 300；A 设为 100、B 设为 200；A 设为 200、B 设为 100。三种组合的用电功率分别为 63、70 和 69 kW，对应的两小时耗电量分别为 126、140 和 138 kWh。按原来的目标，应先只开 B。</p>"],["复盘 · 只计入已开机的机组","<p>B 单独运行在 300 档位时，没有备用容量。两台机组同时运行时，合计最大制冷量为 500 kW，当前制冷量为 300，因此两种双机组合的运行备用容量都是 200 kW。A 设为 200、B 设为 100 的组合，用电功率比另一个符合要求的组合更低。</p>"],["复盘 · 算算预留余量要多耗多少电","<p>在需求突增之前，选定的备用调度方案多耗电 138 − 126 = 12 kWh。如果 A 不可用，B 可以满足基础负荷，却无法同时留出 100 kW 的备用容量。这时，制冷站就无法同时满足两项要求。</p>"],["要点 · 铭牌容量不等于可用备用容量","<p>一台机组即使已经安装、也能正常运行，也未必能立即提供备用容量。本例只考虑单个时段和离散档位。实际制冷站的运行决策需要经过验证的模型，把水泵、机组启动、天气和现场特有的控制方式纳入考虑。</p>"],["教师说明","<p>安排15分钟：3分钟辨清计量单位、找出可行档位，4分钟比较不设备用要求时的调度方案，5分钟检验备用容量，3分钟解读结果。问学生：如果新增的额定容量来不及响应，增加它还有用吗？</p>"]];let step=0;
function fitSlide(){const frame=document.querySelector('#slide'),card=frame.firstElementChild;if(!dialog.open||!card)return;const scale=Math.min(1,Math.max(1,frame.clientHeight-20)/card.offsetHeight,Math.max(1,frame.clientWidth-16)/Math.max(card.offsetWidth,card.scrollWidth));card.style.setProperty('--fit',scale)}
new ResizeObserver(fitSlide).observe(document.querySelector('#slide'));dialog.addEventListener('load',fitSlide,true);
function render(){const [title,body]=rounds[step];document.querySelector('#slide').innerHTML='<article><h2>'+title+'</h2>'+body+'</article>';const scene=dialog.querySelector("img.scene");if(scene)scene.src=document.querySelector("main img.scene").src;requestAnimationFrame(fitSlide);document.querySelector('#slide').scrollTop=0;document.querySelector('#counter').textContent='OPS-46 · '+(step+1)+' / '+rounds.length;document.querySelector('#prev').disabled=step===0;document.querySelector('#next').disabled=step===rounds.length-1}
function move(delta){step=Math.max(0,Math.min(rounds.length-1,step+delta));render()}
document.querySelector('#present').onclick=()=>{step=0;render();dialog.showModal();fitSlide();document.querySelector('#next').focus()};
document.querySelector('#prev').onclick=()=>move(-1);document.querySelector('#next').onclick=()=>move(1);document.querySelector('#exit').onclick=()=>dialog.close();dialog.onclose=()=>document.querySelector('#present').focus();dialog.onkeydown=e=>{if(e.key==='ArrowRight'||e.key==='ArrowLeft'){e.preventDefault();move(e.key==='ArrowRight'?1:-1)}};
</script></html>