<!doctype html>
<html lang="zh-Hant"><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>OPS-46 · 哪部冷水機組應應付晚間尖峰需求？ · Micro Cases</title><link rel="canonical" href="https://kochiuyu.github.io/micro-cases/zh-hk/which-chiller-carries-the-peak.html"><link rel="alternate" hreflang="en" href="https://kochiuyu.github.io/micro-cases/which-chiller-carries-the-peak.html"><link rel="alternate" hreflang="zh-Hant" href="https://kochiuyu.github.io/micro-cases/zh-hk/which-chiller-carries-the-peak.html"><link rel="alternate" hreflang="zh-Hans" href="https://kochiuyu.github.io/micro-cases/zh-cn/which-chiller-carries-the-peak.html"><style data-accounting-language-ui>.accounting-languages{display:flex;flex-wrap:wrap;align-items:center;gap:.25em .5em;font:500 .85rem/1.45 system-ui,sans-serif}.accounting-languages [aria-current="page"]{font-weight:700;text-decoration:none}.accounting-languages a{color:inherit;text-underline-offset:2px}.accounting-languages a:focus-visible{outline:2px solid #99531d;outline-offset:3px}@media(max-width:620px){body>header{flex-wrap:wrap;gap:.6em}}@media print{.accounting-languages{display:none}}</style><style>html:lang(zh-Hant) body{font-family:"Noto Serif CJK TC","PingFang TC","Microsoft JhengHei",system-ui,serif}html:lang(zh-Hans) body{font-family:"Noto Serif CJK SC","PingFang SC","Microsoft YaHei",system-ui,serif}html:lang(zh) h1{letter-spacing:0;line-height:1.2}html:lang(zh) p{overflow-wrap:anywhere}</style>
<link rel="stylesheet" href="../case-navigation.css"><style>
*{box-sizing:border-box}body{margin:0;background:#faf8f2;color:#172e37;font:18px/1.58 Georgia,serif}main,header{max-width:800px;margin:auto;padding:24px}header{display:flex;justify-content:space-between;align-items:center;border-bottom:1px solid #adbdb9}header strong,.meta,button,summary,caption,th{font-family:system-ui,sans-serif}header strong{letter-spacing:.08em}button{background:white;border:1px solid #506862;border-radius:5px;padding:8px 12px;color:inherit;cursor:pointer}.meta{font-size:.85rem;color:#416760}h1{font-size:clamp(2.3rem,6vw,3.8rem);letter-spacing:-.04em;line-height:1.05;margin:16px 0 24px}h2{font-size:1.4rem}table{width:100%;border-collapse:collapse;margin:20px 0}caption{text-align:left;font-weight:650}th,td{text-align:left;padding:9px;border-bottom:1px solid #bccdc7}th{font-size:.85rem}aside{background:#e4eee9;padding:1px 20px 8px;border-left:4px solid #31685e}details{border-bottom:1px solid #b2c3bd;padding:15px 0}summary{cursor:pointer;font-weight:650}summary:focus-visible,button:focus-visible{outline:3px solid #a24f1e}footer{font-size:.9rem;margin-top:24px}.printonly{display:none}@media print{body{background:white;font-size:11pt}header,details,button{display:none}main{max-width:none;padding:0}h1{font-size:26pt}.printonly{display:block}.space{height:3em;border-bottom:1px solid #aaa}aside{border:1px solid #888}}
.scene{display:block;width:100%;height:auto;border-radius:8px}#slide .scene{max-height:36vh;object-fit:contain}@media print{.scene{display:none}}</style><style>.chart,.network{margin:1em 0;padding:1em;background:#e8efeb;border-radius:10px}.chart i{display:block;height:.65em;margin:.2em 0 .7em;border-radius:3px}.chart b{margin-left:.5em}.path{display:flex;align-items:center;gap:.4em;flex-wrap:wrap}.path span{background:white;padding:.3em .6em;border-radius:5px}figcaption{font-weight:bold;margin-bottom:.6em}dialog{position:fixed;inset:0;margin:0;width:100%;max-width:none;height:100%;max-height:none;box-sizing:border-box;border:0;background:#faf8f2;color:#172e37;padding:0}dialog[open]{display:flex;flex-direction:column}dialog nav{display:flex;gap:10px;align-items:center;padding:12px 4vw;background:#e4eee9}dialog nav span{margin-right:auto}#slide{margin:auto;width:min(90%,1050px);padding:1em 0;font-size:clamp(1.15rem,3vw,2.4rem);overflow:auto}#slide h2{font-size:1.5em;line-height:1.13}#slide p{margin:.6em 0}header{flex-wrap:wrap;gap:8px}header strong{margin-right:auto}@media print{dialog[open]{display:none}}</style><style media="screen">dialog{height:100dvh;overflow:hidden}dialog nav{flex:none}#slide{position:relative;flex:1;min-height:0;width:100%;max-width:none;margin:0;padding:0;overflow:hidden}#slide article{position:absolute;top:50%;left:50%;width:min(92vw,1100px);display:flow-root;transform:translate(-50%,-50%) scale(var(--fit,1));font-size:clamp(19px,min(3.3vw,4.5vh),40px)}#slide article h2{margin:0 0 .4em}#slide article .scene{height:min(34vh,310px);object-fit:contain}#slide article p:last-child{margin-bottom:0}@media(min-aspect-ratio:4/3){#slide article:has(.scene){display:grid;grid-template-columns:1fr 1fr;column-gap:1em;align-items:center}#slide article:has(.scene) h2{grid-column:1/-1}#slide article .scene{grid-row:2/4;height:auto;max-height:50vh}}</style><style>.student-prompt{background:#fff0c9;color:#29271e;border-left:6px solid #986312;border-radius:4px;padding:.45em .8em;margin:.65em 0}.student-prompt>strong{display:block;font:700 .68em/1.4 system-ui,sans-serif;letter-spacing:.06em;text-transform:uppercase}.student-prompt p,#slide .student-prompt p{margin:.15em 0;font-weight:700}</style><header><a href="../index.html">全部個案</a><strong>微型個案 · OPS-46</strong><button id="present">簡報模式</button><button onclick="window.print()">列印學生講義</button><nav class="accounting-languages" aria-label="個案語言"><a href="../which-chiller-carries-the-peak.html" lang="en" hreflang="en">English</a> <a href="which-chiller-carries-the-peak.html" lang="zh-Hant" hreflang="zh-Hant" aria-current="page">繁體中文</a> <a href="../zh-cn/which-chiller-carries-the-peak.html" lang="zh-Hans" hreflang="zh-Hans">简体中文</a></nav></header><main><div class="meta" data-case-id="551" data-case-code="OPS-46"><span class="case-code">OPS-46</span> · 香港 · 15分鐘 · 負荷分配 · 能源消耗 · 運行備用容量 · 離散優化</div><h1>哪部冷水機組應應付晚間尖峰需求？</h1><img class="scene" src="../which-chiller-carries-the-peak-scene.jpg" alt="兩名設施管理員工在機房的冷水機組旁查看一張紙。"><section class="news-context"><h2>冷凍機房可以優化冷水機組的運行組合</h2><p>香港機電工程署指出，冷水機組的啟停安排，是根據需求和部分負荷下的運行表現，決定何時啟動或關停機組。本例採用一個小型冷凍機房的虛構量度數據，並非操作程序。</p></section><h2>課堂決定</h2><p>觀塘一個虛構的商場設有冷凍機房，內有兩部冷水機組 A 和 B。接下來兩小時的預計製冷需求為300 kW。下表列出各機組可設定的製冷量，以及各設定下的總耗電功率（包括配套設備）。破折號表示該設定不可用。</p><p>這段時間須剛好提供300 kW的製冷量，並將耗電量減至最低。耗電量以總耗電功率乘以兩小時計算。不計啟動成本，並假設製冷量為零的機組處於停機狀態。製冷功率和耗電功率雖然同以kW表示，量度的卻是不同的量。</p><table><thead><tr><th>每部機組的製冷量（kW）</th><th>A 的耗電功率（kW）</th><th>B 的耗電功率（kW）</th></tr></thead><tbody><tr><td>0</td><td>0</td><td>0</td></tr><tr><td>100</td><td>27</td><td>20</td></tr><tr><td>200</td><td>49</td><td>43</td></tr><tr><td>300</td><td>—</td><td>63</td></tr></tbody></table><div class="student-prompt"><strong>你的決定</strong><p>哪個組合可以提供300 kW的製冷量，同時耗電最少？列出所有可行組合及各組合兩小時的耗電量。</p></div><details><summary>第二輪 · 多了一項資料</summary><p>保養團隊提醒，製冷需求可能在短時間內增加100 kW。已在運行的冷水機組須合共保留至少100 kW未使用的製冷能力。停機的機組來不及啟動，不能計入。每部運行中機組的備用容量，等於其最高製冷量減去當前製冷量。</p><div class="student-prompt"><strong>你的決定</strong><p>在備用容量規定下，哪個運行方案成本最低？在需求急升前，這個方案會多用多少電？如果 A 無法使用，冷凍機房能否同時滿足兩項要求？</p></div></details><details><summary>講評 · 列出可行組合</summary><p>有三個組合剛好提供300 kW的製冷量：A 停機、B 設為300；A 設為100、B 設為200；A 設為200、B 設為100。三個組合的耗電功率分別為63、70和69 kW，兩小時的耗電量則分別為126、140和138 kWh。按原來的目標，應先只開 B。</p></details><details><summary>講評 · 只計已在運行的機組</summary><p>只開 B 並將製冷量設為300時，備用容量為零。兩部機組同時運行時，合計最高製冷量為500 kW，當前製冷量為300，因此兩部機組同開的組合各有200 kW的運行備用容量。A 設為200、B 設為100的組合，耗電功率比另一個合資格組合低。</p></details><details><summary>講評 · 算出預留容量的代價</summary><p>選定的運行方案為保留備用容量，在需求急升前會多用138 − 126 = 12 kWh的電。若 A 無法使用，B 可以應付基本負荷，但不能同時保留100 kW的備用容量。冷凍機房在這種情況下無法兼顧兩個目標。</p></details><details><summary>重點 · 不要混淆銘牌容量與可用的備用容量</summary><p>機組即使已安裝妥當、可以運作，也不一定能即時提供備用容量。本例只考慮離散設定和單一時段。實際運行決策須採用經核實的模型，涵蓋水泵、機組啟動、天氣及場地特有的控制設定。</p></details><details><summary>教師說明</summary><p>預留15分鐘：用3分鐘釐清計量單位和可行設定，4分鐘比較一般情況下的運行方案，5分鐘檢查備用容量，再用3分鐘解讀結果。請學生想想：若新增的容量無法及時應付需求，增加額定容量有沒有幫助？</p></details><footer><details><summary>來源與個案假設 · 選讀</summary><div class="references"><p class="source-note">課堂決策所需的資料，上文已經齊備。來源只供選讀，用來交代出處和背景。</p><p>商場、負荷、耗電功率、可用設定和備用容量要求均屬虛構。本個案不提供工程或規範合規指引。</p><ol><li><a href="https://www.emsd.gov.hk/filemanager/en/content_764/ccms17.pdf">EMSD, Guidelines on Application of Central Control and Monitoring Systems</a>。第6.5.10節說明如何根據部分負荷下的運行表現和製冷需求曲線安排機組啟停。</li><li><a href="https://www.emsd.gov.hk/beeo/en/pee/BEC_2024_ENG.pdf">EMSD, Building Energy Code 2024</a>。第6.14節記述如何監察和優化相關冷凍水機房的運作。虛構的表格並非合規測試。</li><li><a href="https://rcxrc.emsd.gov.hk/uploads/media/658401249fcd5/emsd-tg-rcx-2023-supplementary-information-en-final-clean.pdf">EMSD, Retro-commissioning Technical Guidelines supplementary information</a>。介紹冷凍水設備（包括水泵），以及系統的涵蓋範圍。</li><li><a href="https://wcms.emsd.gov.hk/minisites/EMSDar/2324ar/en/staff-highlights.html">EMSD Annual Report 2023/24, Staff Highlights</a>。介紹該署本身的冷水機組優化項目，所用的是實際觀察所得的運行狀況，而非練習中的數據。</li><li><a href="https://www.emsd.gov.hk/en/energy_efficiency/energy_end_use_data_and_consumption_indicators/energy_consumption_indicators_benchmarks/">EMSD, Energy Consumption Indicators and Benchmarks</a>。交代本地能源基準比較的背景，分析層面有別於單一運行方案。</li></ol></div></details></footer><section class="printonly"><div class="space"></div><h2>第二輪</h2><p>保養團隊提醒，製冷需求可能在短時間內增加100 kW。已在運行的冷水機組須合共保留至少100 kW未使用的製冷能力。停機的機組來不及啟動，不能計入。每部運行中機組的備用容量，等於其最高製冷量減去當前製冷量。</p><div class="student-prompt"><strong>你的決定</strong><p>在備用容量規定下，哪個運行方案成本最低？在需求急升前，這個方案會多用多少電？如果 A 無法使用，冷凍機房能否同時滿足兩項要求？</p></div><div class="space"></div></section><div class="printonly" id="printed-sources"></div></main><nav class="case-navigation" aria-label="同一範疇的其他個案"><a href="the-locker-fit-is-not-the-pickup.html"><small>上一個個案 · OPS-45</small><span>包裹放得下，稍後還有空格嗎？</span></a><a href="../index.html?area=Operations%2C%20supply%20chains%20and%20logistics#collection"><small>OPS · 50個個案</small><span>瀏覽營運管理</span></a><a href="can-the-relabelled-parcel-still-make-it.html"><small>下一個個案 · OPS-47</small><span>重貼標籤的包裹還能趕及發運嗎？</span></a></nav><dialog aria-label="OPS-46 課堂簡報"><section id="slide" aria-live="polite"></section><nav><span id="counter"></span><button id="prev">返回</button><button id="next">下一頁</button><button id="exit">退出</button></nav></dialog><script>
const dialog=document.querySelector('dialog'), panels=document.querySelectorAll('main details');
const copy=selector=>document.querySelector(selector).outerHTML;
document.querySelector('#printed-sources').innerHTML='<h2>來源與個案假設</h2>'+copy('.references');
const rounds=[["冷凍機房可以優化冷水機組的運行組合","<p>香港機電工程署指出，冷水機組的啟停安排，是根據需求和部分負荷下的運行表現，決定何時啟動或關停機組。本例採用一個小型冷凍機房的虛構量度數據，並非操作程序。</p>"],["課堂情景","<img class=\"scene\" src=\"../which-chiller-carries-the-peak-scene.jpg\" alt=\"兩名設施管理員工在機房的冷水機組旁查看一張紙。\"><p></p>"],["你的角色","<p>觀塘一個虛構的商場設有冷凍機房，內有兩部冷水機組 A 和 B。接下來兩小時的預計製冷需求為300 kW。下表列出各機組可設定的製冷量，以及各設定下的總耗電功率（包括配套設備）。破折號表示該設定不可用。</p>"],["運行規則","<p>這段時間須剛好提供300 kW的製冷量，並將耗電量減至最低。耗電量以總耗電功率乘以兩小時計算。不計啟動成本，並假設製冷量為零的機組處於停機狀態。製冷功率和耗電功率雖然同以kW表示，量度的卻是不同的量。</p>"],["附表","<table><thead><tr><th>每部機組的製冷量（kW）</th><th>A 的耗電功率（kW）</th><th>B 的耗電功率（kW）</th></tr></thead><tbody><tr><td>0</td><td>0</td><td>0</td></tr><tr><td>100</td><td>27</td><td>20</td></tr><tr><td>200</td><td>49</td><td>43</td></tr><tr><td>300</td><td>—</td><td>63</td></tr></tbody></table>"],["第一個決定","<div class=\"student-prompt\"><strong>你的決定</strong><p>哪個組合可以提供300 kW的製冷量，同時耗電最少？列出所有可行組合及各組合兩小時的耗電量。</p></div>"],["新資料","<p>保養團隊提醒，製冷需求可能在短時間內增加100 kW。已在運行的冷水機組須合共保留至少100 kW未使用的製冷能力。停機的機組來不及啟動，不能計入。每部運行中機組的備用容量，等於其最高製冷量減去當前製冷量。</p>"],["第二個決定","<div class=\"student-prompt\"><strong>你的決定</strong><p>在備用容量規定下，哪個運行方案成本最低？在需求急升前，這個方案會多用多少電？如果 A 無法使用，冷凍機房能否同時滿足兩項要求？</p></div>"],["講評 · 列出可行組合","<p>有三個組合剛好提供300 kW的製冷量：A 停機、B 設為300；A 設為100、B 設為200；A 設為200、B 設為100。三個組合的耗電功率分別為63、70和69 kW，兩小時的耗電量則分別為126、140和138 kWh。按原來的目標，應先只開 B。</p>"],["講評 · 只計已在運行的機組","<p>只開 B 並將製冷量設為300時，備用容量為零。兩部機組同時運行時，合計最高製冷量為500 kW，當前製冷量為300，因此兩部機組同開的組合各有200 kW的運行備用容量。A 設為200、B 設為100的組合，耗電功率比另一個合資格組合低。</p>"],["講評 · 算出預留容量的代價","<p>選定的運行方案為保留備用容量，在需求急升前會多用138 − 126 = 12 kWh的電。若 A 無法使用，B 可以應付基本負荷，但不能同時保留100 kW的備用容量。冷凍機房在這種情況下無法兼顧兩個目標。</p>"],["重點 · 不要混淆銘牌容量與可用的備用容量","<p>機組即使已安裝妥當、可以運作，也不一定能即時提供備用容量。本例只考慮離散設定和單一時段。實際運行決策須採用經核實的模型，涵蓋水泵、機組啟動、天氣及場地特有的控制設定。</p>"],["教師說明","<p>預留15分鐘：用3分鐘釐清計量單位和可行設定，4分鐘比較一般情況下的運行方案，5分鐘檢查備用容量，再用3分鐘解讀結果。請學生想想：若新增的容量無法及時應付需求，增加額定容量有沒有幫助？</p>"]];let step=0;
function fitSlide(){const frame=document.querySelector('#slide'),card=frame.firstElementChild;if(!dialog.open||!card)return;const scale=Math.min(1,Math.max(1,frame.clientHeight-20)/card.offsetHeight,Math.max(1,frame.clientWidth-16)/Math.max(card.offsetWidth,card.scrollWidth));card.style.setProperty('--fit',scale)}
new ResizeObserver(fitSlide).observe(document.querySelector('#slide'));dialog.addEventListener('load',fitSlide,true);
function render(){const [title,body]=rounds[step];document.querySelector('#slide').innerHTML='<article><h2>'+title+'</h2>'+body+'</article>';const scene=dialog.querySelector("img.scene");if(scene)scene.src=document.querySelector("main img.scene").src;requestAnimationFrame(fitSlide);document.querySelector('#slide').scrollTop=0;document.querySelector('#counter').textContent='OPS-46 · '+(step+1)+' / '+rounds.length;document.querySelector('#prev').disabled=step===0;document.querySelector('#next').disabled=step===rounds.length-1}
function move(delta){step=Math.max(0,Math.min(rounds.length-1,step+delta));render()}
document.querySelector('#present').onclick=()=>{step=0;render();dialog.showModal();fitSlide();document.querySelector('#next').focus()};
document.querySelector('#prev').onclick=()=>move(-1);document.querySelector('#next').onclick=()=>move(1);document.querySelector('#exit').onclick=()=>dialog.close();dialog.onclose=()=>document.querySelector('#present').focus();dialog.onkeydown=e=>{if(e.key==='ArrowRight'||e.key==='ArrowLeft'){e.preventDefault();move(e.key==='ArrowRight'?1:-1)}};
</script></html>